import Text "mo:base/Text";

persistent actor Grain6WebsiteClojure {
    public query func status() : async Text {
        "Grain6 Website ICP Canister - Status: Active - Version: 0.1.0 (Clotoko)"
    }
}